<!DOCTYPE html>
<!--[if IE]><![endif]-->
<html>
  
  <head>
    <meta charset="utf-8">
    <meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1">
    <title>Class OximeterData
   </title>
    <meta name="viewport" content="width=device-width">
    <meta name="title" content="Class OximeterData
   ">
    <meta name="generator" content="docfx 2.56.7.0">
    
    <link rel="shortcut icon" href="../favicon.ico">
    <link rel="stylesheet" href="../styles/docfx.vendor.css">
    <link rel="stylesheet" href="../styles/docfx.css">
    <link rel="stylesheet" href="../styles/main.css">
    <meta property="docfx:navrel" content="../toc.html">
    <meta property="docfx:tocrel" content="toc.html">
    
    <meta property="docfx:rel" content="../">
    
  </head>
  <body data-spy="scroll" data-target="#affix" data-offset="120">
    <div id="wrapper">
      <header>
        
        <nav id="autocollapse" class="navbar navbar-inverse ng-scope" role="navigation">
          <div class="container">
            <div class="navbar-header">
              <button type="button" class="navbar-toggle" data-toggle="collapse" data-target="#navbar">
                <span class="sr-only">Toggle navigation</span>
                <span class="icon-bar"></span>
                <span class="icon-bar"></span>
                <span class="icon-bar"></span>
              </button>
              
              <a class="navbar-brand" href="../index.html">
                <img id="logo" class="svg" src="../logo.svg" alt="">
              </a>
            </div>
            <div class="collapse navbar-collapse" id="navbar">
              <form class="navbar-form navbar-right" role="search" id="search">
                <div class="form-group">
                  <input type="text" class="form-control" id="search-query" placeholder="Search" autocomplete="off">
                </div>
              </form>
            </div>
          </div>
        </nav>
        
        <div class="subnav navbar navbar-default">
          <div class="container hide-when-search" id="breadcrumb">
            <ul class="breadcrumb">
              <li></li>
            </ul>
          </div>
        </div>
      </header>
      <div class="container body-content">
        
        <div id="search-results">
          <div class="search-list">Search Results for <span></span></div>
          <div class="sr-items">
            <p><i class="glyphicon glyphicon-refresh index-loading"></i></p>
          </div>
          <ul id="pagination" data-first="First" data-prev="Previous" data-next="Next" data-last="Last"></ul>
        </div>
      </div>
      <div role="main" class="container body-content hide-when-search">
        
        <div class="sidenav hide-when-search">
          <a class="btn toc-toggle collapse" data-toggle="collapse" href="#sidetoggle" aria-expanded="false" aria-controls="sidetoggle">Show / Hide Table of Contents</a>
          <div class="sidetoggle collapse" id="sidetoggle">
            <div id="sidetoc"></div>
          </div>
        </div>
        <div class="article row grid-right">
          <div class="col-md-10">
            <article class="content wrap" id="_content" data-uid="EmotionalCities.Pluma.OximeterData">
  
  
  <h1 id="EmotionalCities_Pluma_OximeterData" data-uid="EmotionalCities.Pluma.OximeterData" class="text-break">Class OximeterData
  </h1>
  <div class="markdown level0 summary"><p>Represents a register that stream containing data from Oximeter sensor reads.</p>
</div>
  <div class="markdown level0 conceptual"></div>
  <div class="inheritance">
    <h5>Inheritance</h5>
    <div class="level0"><a class="xref" href="https://learn.microsoft.com/dotnet/api/system.object">Object</a></div>
    <div class="level1"><span class="xref">OximeterData</span></div>
  </div>
  <div class="inheritedMembers">
    <h5>Inherited Members</h5>
    <div>
      <a class="xref" href="https://learn.microsoft.com/dotnet/api/system.object.equals#system-object-equals(system-object)">Object.Equals(Object)</a>
    </div>
    <div>
      <a class="xref" href="https://learn.microsoft.com/dotnet/api/system.object.equals#system-object-equals(system-object-system-object)">Object.Equals(Object, Object)</a>
    </div>
    <div>
      <a class="xref" href="https://learn.microsoft.com/dotnet/api/system.object.gethashcode#system-object-gethashcode">Object.GetHashCode()</a>
    </div>
    <div>
      <a class="xref" href="https://learn.microsoft.com/dotnet/api/system.object.gettype#system-object-gettype">Object.GetType()</a>
    </div>
    <div>
      <a class="xref" href="https://learn.microsoft.com/dotnet/api/system.object.memberwiseclone#system-object-memberwiseclone">Object.MemberwiseClone()</a>
    </div>
    <div>
      <a class="xref" href="https://learn.microsoft.com/dotnet/api/system.object.referenceequals#system-object-referenceequals(system-object-system-object)">Object.ReferenceEquals(Object, Object)</a>
    </div>
    <div>
      <a class="xref" href="https://learn.microsoft.com/dotnet/api/system.object.tostring#system-object-tostring">Object.ToString()</a>
    </div>
  </div>
  <h6><strong>Namespace</strong>: <a class="xref" href="EmotionalCities.Pluma.html">EmotionalCities.Pluma</a></h6>
  <h6><strong>Assembly</strong>: EmotionalCities.Pluma.dll</h6>
  <h5 id="EmotionalCities_Pluma_OximeterData_syntax">Syntax</h5>
  <div class="codewrapper">
    <pre><code class="lang-csharp hljs">public class OximeterData</code></pre>
  </div>
  <h3 id="fields">Fields
  </h3>
  <span class="small pull-right mobile-hide">
    <span class="divider">|</span>
    <a href="https://github.com/emotional-cities/pluma/new/main/apiSpec/new?filename=EmotionalCities_Pluma_OximeterData_Address.md&amp;value=---%0Auid%3A%20EmotionalCities.Pluma.OximeterData.Address%0Asummary%3A%20'*You%20can%20override%20summary%20for%20the%20API%20here%20using%20*MARKDOWN*%20syntax'%0A---%0A%0A*Please%20type%20below%20more%20information%20about%20this%20API%3A*%0A%0A">Improve this Doc</a>
  </span>
  <span class="small pull-right mobile-hide">
    <a href="https://github.com/emotional-cities/pluma/blob/main/Interface/EmotionalCities.Pluma/Device.Generated.cs/#L396">View Source</a>
  </span>
  <h4 id="EmotionalCities_Pluma_OximeterData_Address" data-uid="EmotionalCities.Pluma.OximeterData.Address">Address</h4>
  <div class="markdown level1 summary"><p>Represents the address of the <a class="xref" href="EmotionalCities.Pluma.OximeterData.html">OximeterData</a> register. This field is constant.</p>
</div>
  <div class="markdown level1 conceptual"></div>
  <h5 class="decalaration">Declaration</h5>
  <div class="codewrapper">
    <pre><code class="lang-csharp hljs">public const int Address = 34</code></pre>
  </div>
  <h5 class="fieldValue">Field Value</h5>
  <table class="table table-bordered table-striped table-condensed">
    <thead>
      <tr>
        <th>Type</th>
        <th>Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><a class="xref" href="https://learn.microsoft.com/dotnet/api/system.int32">Int32</a></td>
        <td></td>
      </tr>
    </tbody>
  </table>
  <span class="small pull-right mobile-hide">
    <span class="divider">|</span>
    <a href="https://github.com/emotional-cities/pluma/new/main/apiSpec/new?filename=EmotionalCities_Pluma_OximeterData_RegisterLength.md&amp;value=---%0Auid%3A%20EmotionalCities.Pluma.OximeterData.RegisterLength%0Asummary%3A%20'*You%20can%20override%20summary%20for%20the%20API%20here%20using%20*MARKDOWN*%20syntax'%0A---%0A%0A*Please%20type%20below%20more%20information%20about%20this%20API%3A*%0A%0A">Improve this Doc</a>
  </span>
  <span class="small pull-right mobile-hide">
    <a href="https://github.com/emotional-cities/pluma/blob/main/Interface/EmotionalCities.Pluma/Device.Generated.cs/#L406">View Source</a>
  </span>
  <h4 id="EmotionalCities_Pluma_OximeterData_RegisterLength" data-uid="EmotionalCities.Pluma.OximeterData.RegisterLength">RegisterLength</h4>
  <div class="markdown level1 summary"><p>Represents the length of the <a class="xref" href="EmotionalCities.Pluma.OximeterData.html">OximeterData</a> register. This field is constant.</p>
</div>
  <div class="markdown level1 conceptual"></div>
  <h5 class="decalaration">Declaration</h5>
  <div class="codewrapper">
    <pre><code class="lang-csharp hljs">public const int RegisterLength = 4</code></pre>
  </div>
  <h5 class="fieldValue">Field Value</h5>
  <table class="table table-bordered table-striped table-condensed">
    <thead>
      <tr>
        <th>Type</th>
        <th>Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><a class="xref" href="https://learn.microsoft.com/dotnet/api/system.int32">Int32</a></td>
        <td></td>
      </tr>
    </tbody>
  </table>
  <span class="small pull-right mobile-hide">
    <span class="divider">|</span>
    <a href="https://github.com/emotional-cities/pluma/new/main/apiSpec/new?filename=EmotionalCities_Pluma_OximeterData_RegisterType.md&amp;value=---%0Auid%3A%20EmotionalCities.Pluma.OximeterData.RegisterType%0Asummary%3A%20'*You%20can%20override%20summary%20for%20the%20API%20here%20using%20*MARKDOWN*%20syntax'%0A---%0A%0A*Please%20type%20below%20more%20information%20about%20this%20API%3A*%0A%0A">Improve this Doc</a>
  </span>
  <span class="small pull-right mobile-hide">
    <a href="https://github.com/emotional-cities/pluma/blob/main/Interface/EmotionalCities.Pluma/Device.Generated.cs/#L401">View Source</a>
  </span>
  <h4 id="EmotionalCities_Pluma_OximeterData_RegisterType" data-uid="EmotionalCities.Pluma.OximeterData.RegisterType">RegisterType</h4>
  <div class="markdown level1 summary"><p>Represents the payload type of the <a class="xref" href="EmotionalCities.Pluma.OximeterData.html">OximeterData</a> register. This field is constant.</p>
</div>
  <div class="markdown level1 conceptual"></div>
  <h5 class="decalaration">Declaration</h5>
  <div class="codewrapper">
    <pre><code class="lang-csharp hljs">public const PayloadType RegisterType = null</code></pre>
  </div>
  <h5 class="fieldValue">Field Value</h5>
  <table class="table table-bordered table-striped table-condensed">
    <thead>
      <tr>
        <th>Type</th>
        <th>Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><span class="xref">PayloadType</span></td>
        <td></td>
      </tr>
    </tbody>
  </table>
  <h3 id="methods">Methods
  </h3>
  <span class="small pull-right mobile-hide">
    <span class="divider">|</span>
    <a href="https://github.com/emotional-cities/pluma/new/main/apiSpec/new?filename=EmotionalCities_Pluma_OximeterData_FromPayload_MessageType_EmotionalCities_Pluma_OximeterDataPayload_.md&amp;value=---%0Auid%3A%20EmotionalCities.Pluma.OximeterData.FromPayload(MessageType%2CEmotionalCities.Pluma.OximeterDataPayload)%0Asummary%3A%20'*You%20can%20override%20summary%20for%20the%20API%20here%20using%20*MARKDOWN*%20syntax'%0A---%0A%0A*Please%20type%20below%20more%20information%20about%20this%20API%3A*%0A%0A">Improve this Doc</a>
  </span>
  <span class="small pull-right mobile-hide">
    <a href="https://github.com/emotional-cities/pluma/blob/main/Interface/EmotionalCities.Pluma/Device.Generated.cs/#L459">View Source</a>
  </span>
  <a id="EmotionalCities_Pluma_OximeterData_FromPayload_" data-uid="EmotionalCities.Pluma.OximeterData.FromPayload*"></a>
  <h4 id="EmotionalCities_Pluma_OximeterData_FromPayload_MessageType_EmotionalCities_Pluma_OximeterDataPayload_" data-uid="EmotionalCities.Pluma.OximeterData.FromPayload(MessageType,EmotionalCities.Pluma.OximeterDataPayload)">FromPayload(MessageType, OximeterDataPayload)</h4>
  <div class="markdown level1 summary"><p>Returns a Harp message for the <a class="xref" href="EmotionalCities.Pluma.OximeterData.html">OximeterData</a> register.</p>
</div>
  <div class="markdown level1 conceptual"></div>
  <h5 class="decalaration">Declaration</h5>
  <div class="codewrapper">
    <pre><code class="lang-csharp hljs">public static HarpMessage FromPayload(MessageType messageType, OximeterDataPayload value)</code></pre>
  </div>
  <h5 class="parameters">Parameters</h5>
  <table class="table table-bordered table-striped table-condensed">
    <thead>
      <tr>
        <th>Type</th>
        <th>Name</th>
        <th>Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><span class="xref">MessageType</span></td>
        <td><span class="parametername">messageType</span></td>
        <td><p>The type of the Harp message.</p>
</td>
      </tr>
      <tr>
        <td><a class="xref" href="EmotionalCities.Pluma.OximeterDataPayload.html">OximeterDataPayload</a></td>
        <td><span class="parametername">value</span></td>
        <td><p>The value to be stored in the message payload.</p>
</td>
      </tr>
    </tbody>
  </table>
  <h5 class="returns">Returns</h5>
  <table class="table table-bordered table-striped table-condensed">
    <thead>
      <tr>
        <th>Type</th>
        <th>Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><span class="xref">HarpMessage</span></td>
        <td><p>A <see cref="!:HarpMessage"></see> object for the <a class="xref" href="EmotionalCities.Pluma.OximeterData.html">OximeterData</a> register
with the specified message type and payload.</p>
</td>
      </tr>
    </tbody>
  </table>
  <span class="small pull-right mobile-hide">
    <span class="divider">|</span>
    <a href="https://github.com/emotional-cities/pluma/new/main/apiSpec/new?filename=EmotionalCities_Pluma_OximeterData_FromPayload_System_Double_MessageType_EmotionalCities_Pluma_OximeterDataPayload_.md&amp;value=---%0Auid%3A%20EmotionalCities.Pluma.OximeterData.FromPayload(System.Double%2CMessageType%2CEmotionalCities.Pluma.OximeterDataPayload)%0Asummary%3A%20'*You%20can%20override%20summary%20for%20the%20API%20here%20using%20*MARKDOWN*%20syntax'%0A---%0A%0A*Please%20type%20below%20more%20information%20about%20this%20API%3A*%0A%0A">Improve this Doc</a>
  </span>
  <span class="small pull-right mobile-hide">
    <a href="https://github.com/emotional-cities/pluma/blob/main/Interface/EmotionalCities.Pluma/Device.Generated.cs/#L475">View Source</a>
  </span>
  <a id="EmotionalCities_Pluma_OximeterData_FromPayload_" data-uid="EmotionalCities.Pluma.OximeterData.FromPayload*"></a>
  <h4 id="EmotionalCities_Pluma_OximeterData_FromPayload_System_Double_MessageType_EmotionalCities_Pluma_OximeterDataPayload_" data-uid="EmotionalCities.Pluma.OximeterData.FromPayload(System.Double,MessageType,EmotionalCities.Pluma.OximeterDataPayload)">FromPayload(Double, MessageType, OximeterDataPayload)</h4>
  <div class="markdown level1 summary"><p>Returns a timestamped Harp message for the <a class="xref" href="EmotionalCities.Pluma.OximeterData.html">OximeterData</a>
register.</p>
</div>
  <div class="markdown level1 conceptual"></div>
  <h5 class="decalaration">Declaration</h5>
  <div class="codewrapper">
    <pre><code class="lang-csharp hljs">public static HarpMessage FromPayload(double timestamp, MessageType messageType, OximeterDataPayload value)</code></pre>
  </div>
  <h5 class="parameters">Parameters</h5>
  <table class="table table-bordered table-striped table-condensed">
    <thead>
      <tr>
        <th>Type</th>
        <th>Name</th>
        <th>Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><a class="xref" href="https://learn.microsoft.com/dotnet/api/system.double">Double</a></td>
        <td><span class="parametername">timestamp</span></td>
        <td><p>The timestamp of the message payload, in seconds.</p>
</td>
      </tr>
      <tr>
        <td><span class="xref">MessageType</span></td>
        <td><span class="parametername">messageType</span></td>
        <td><p>The type of the Harp message.</p>
</td>
      </tr>
      <tr>
        <td><a class="xref" href="EmotionalCities.Pluma.OximeterDataPayload.html">OximeterDataPayload</a></td>
        <td><span class="parametername">value</span></td>
        <td><p>The value to be stored in the message payload.</p>
</td>
      </tr>
    </tbody>
  </table>
  <h5 class="returns">Returns</h5>
  <table class="table table-bordered table-striped table-condensed">
    <thead>
      <tr>
        <th>Type</th>
        <th>Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><span class="xref">HarpMessage</span></td>
        <td><p>A <see cref="!:HarpMessage"></see> object for the <a class="xref" href="EmotionalCities.Pluma.OximeterData.html">OximeterData</a> register
with the specified message type, timestamp, and payload.</p>
</td>
      </tr>
    </tbody>
  </table>
  <span class="small pull-right mobile-hide">
    <span class="divider">|</span>
    <a href="https://github.com/emotional-cities/pluma/new/main/apiSpec/new?filename=EmotionalCities_Pluma_OximeterData_GetPayload_HarpMessage_.md&amp;value=---%0Auid%3A%20EmotionalCities.Pluma.OximeterData.GetPayload(HarpMessage)%0Asummary%3A%20'*You%20can%20override%20summary%20for%20the%20API%20here%20using%20*MARKDOWN*%20syntax'%0A---%0A%0A*Please%20type%20below%20more%20information%20about%20this%20API%3A*%0A%0A">Improve this Doc</a>
  </span>
  <span class="small pull-right mobile-hide">
    <a href="https://github.com/emotional-cities/pluma/blob/main/Interface/EmotionalCities.Pluma/Device.Generated.cs/#L434">View Source</a>
  </span>
  <a id="EmotionalCities_Pluma_OximeterData_GetPayload_" data-uid="EmotionalCities.Pluma.OximeterData.GetPayload*"></a>
  <h4 id="EmotionalCities_Pluma_OximeterData_GetPayload_HarpMessage_" data-uid="EmotionalCities.Pluma.OximeterData.GetPayload(HarpMessage)">GetPayload(HarpMessage)</h4>
  <div class="markdown level1 summary"><p>Returns the payload data for <a class="xref" href="EmotionalCities.Pluma.OximeterData.html">OximeterData</a> register messages.</p>
</div>
  <div class="markdown level1 conceptual"></div>
  <h5 class="decalaration">Declaration</h5>
  <div class="codewrapper">
    <pre><code class="lang-csharp hljs">public static OximeterDataPayload GetPayload(HarpMessage message)</code></pre>
  </div>
  <h5 class="parameters">Parameters</h5>
  <table class="table table-bordered table-striped table-condensed">
    <thead>
      <tr>
        <th>Type</th>
        <th>Name</th>
        <th>Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><span class="xref">HarpMessage</span></td>
        <td><span class="parametername">message</span></td>
        <td><p>A <see cref="!:HarpMessage"></see> object representing the register message.</p>
</td>
      </tr>
    </tbody>
  </table>
  <h5 class="returns">Returns</h5>
  <table class="table table-bordered table-striped table-condensed">
    <thead>
      <tr>
        <th>Type</th>
        <th>Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><a class="xref" href="EmotionalCities.Pluma.OximeterDataPayload.html">OximeterDataPayload</a></td>
        <td><p>A value representing the message payload.</p>
</td>
      </tr>
    </tbody>
  </table>
  <span class="small pull-right mobile-hide">
    <span class="divider">|</span>
    <a href="https://github.com/emotional-cities/pluma/new/main/apiSpec/new?filename=EmotionalCities_Pluma_OximeterData_GetTimestampedPayload_HarpMessage_.md&amp;value=---%0Auid%3A%20EmotionalCities.Pluma.OximeterData.GetTimestampedPayload(HarpMessage)%0Asummary%3A%20'*You%20can%20override%20summary%20for%20the%20API%20here%20using%20*MARKDOWN*%20syntax'%0A---%0A%0A*Please%20type%20below%20more%20information%20about%20this%20API%3A*%0A%0A">Improve this Doc</a>
  </span>
  <span class="small pull-right mobile-hide">
    <a href="https://github.com/emotional-cities/pluma/blob/main/Interface/EmotionalCities.Pluma/Device.Generated.cs/#L444">View Source</a>
  </span>
  <a id="EmotionalCities_Pluma_OximeterData_GetTimestampedPayload_" data-uid="EmotionalCities.Pluma.OximeterData.GetTimestampedPayload*"></a>
  <h4 id="EmotionalCities_Pluma_OximeterData_GetTimestampedPayload_HarpMessage_" data-uid="EmotionalCities.Pluma.OximeterData.GetTimestampedPayload(HarpMessage)">GetTimestampedPayload(HarpMessage)</h4>
  <div class="markdown level1 summary"><p>Returns the timestamped payload data for <a class="xref" href="EmotionalCities.Pluma.OximeterData.html">OximeterData</a> register messages.</p>
</div>
  <div class="markdown level1 conceptual"></div>
  <h5 class="decalaration">Declaration</h5>
  <div class="codewrapper">
    <pre><code class="lang-csharp hljs">public static Timestamped&lt;OximeterDataPayload&gt; GetTimestampedPayload(HarpMessage message)</code></pre>
  </div>
  <h5 class="parameters">Parameters</h5>
  <table class="table table-bordered table-striped table-condensed">
    <thead>
      <tr>
        <th>Type</th>
        <th>Name</th>
        <th>Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><span class="xref">HarpMessage</span></td>
        <td><span class="parametername">message</span></td>
        <td><p>A <see cref="!:HarpMessage"></see> object representing the register message.</p>
</td>
      </tr>
    </tbody>
  </table>
  <h5 class="returns">Returns</h5>
  <table class="table table-bordered table-striped table-condensed">
    <thead>
      <tr>
        <th>Type</th>
        <th>Description</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><span class="xref">Timestamped</span>&lt;<a class="xref" href="EmotionalCities.Pluma.OximeterDataPayload.html">OximeterDataPayload</a>&gt;</td>
        <td><p>A value representing the timestamped message payload.</p>
</td>
      </tr>
    </tbody>
  </table>
</article>
          </div>
          
          <div class="hidden-sm col-md-2" role="complementary">
            <div class="sideaffix">
              <div class="contribution">
                <ul class="nav">
                  <li>
                    <a href="https://github.com/emotional-cities/pluma/new/main/apiSpec/new?filename=EmotionalCities_Pluma_OximeterData.md&amp;value=---%0Auid%3A%20EmotionalCities.Pluma.OximeterData%0Asummary%3A%20'*You%20can%20override%20summary%20for%20the%20API%20here%20using%20*MARKDOWN*%20syntax'%0A---%0A%0A*Please%20type%20below%20more%20information%20about%20this%20API%3A*%0A%0A" class="contribution-link">Improve this Doc</a>
                  </li>
                  <li>
                    <a href="https://github.com/emotional-cities/pluma/blob/main/Interface/EmotionalCities.Pluma/Device.Generated.cs/#L390" class="contribution-link">View Source</a>
                  </li>
                </ul>
              </div>
              <nav class="bs-docs-sidebar hidden-print hidden-xs hidden-sm affix" id="affix">
                <h5>In This Article</h5>
                <div></div>
              </nav>
            </div>
          </div>
        </div>
      </div>
      
      <footer>
        <div class="grad-bottom"></div>
        <div class="footer">
          <div class="container">
            <span class="pull-right">
              <a href="#top">Back to top</a>
            </span>
            
            <span>Generated by <strong>DocFX</strong></span>
          </div>
        </div>
      </footer>
    </div>
    
    <script type="text/javascript" src="../styles/docfx.vendor.js"></script>
    <script type="text/javascript" src="../styles/docfx.js"></script>
    <script type="text/javascript" src="../styles/main.js"></script>
  </body>
</html>
